# RJ71C24-R2 RS-232C Format4 Validation Report

Date: `2026-04-10`

Audience: maintainers and anyone who needs the exact evidence behind the current validation status.

Historical note:

- this page is the original `Format4 / ASCII` evidence log from `2026-04-10`
- later encoder fixes and `--series` rechecks changed several native-family conclusions on other
  targets and on the later `Format5 / Binary` path
- use [HARDWARE_VALIDATION.md](HARDWARE_VALIDATION.md) for the canonical current summary

## Target Setup

- PLC CPU: Mitsubishi iQ-R `R08CPU`
- Serial module: `RJ71C24-R2`
- Link: `RS-232C`
- Host device: Linux PC with `/dev/ttyUSB0`
- Communication settings: `19200 bps / 8E1 / station 0`
- MC protocol settings: `Format 4 / ASCII / CRLF / sum-check off`

## Summary

| Category | Status |
|---|---|
| host/tooling pass | `cmake`, `ctest`, `docs`, `PlatformIO native`, `PlatformIO Raspberry Pi Pico`, `PlatformIO ESP32-C3-DevKitM-1` |
| native pass | `cpu-model`, `loopback`, contiguous read/write, host buffer read/write, module buffer read/write |
| helper pass, narrow scope | `U3E0\HG20` via qualified helper on top of `0601/1601` |
| native ng | `0403`, `1402`, `0406`, `1406`, `0801`, `0802` on this setup |
| hold | native monitor path follow-up |

## Native PASS Evidence

### CPU model

Command:

```bash
./build/mcprotocol_cli --device /dev/ttyUSB0 --baud 19200 --data-bits 8 --stop-bits 1 --parity E --frame c4-ascii-f4 --sum-check off --station 0 cpu-model
```

Result:

```text
model_name=R08CPU
model_code=0x4801
```

### Loopback

Command class: `loopback`

Result: pass on the validated setup.

### Contiguous device memory read/write

Verified on real hardware:

- `write-words D100=123 D101=456 -> read-words D100 2`
- `write-bits M100=1 M101=0 -> read-bits M100 2`
- `write-words D100=321 D105=654 -> read-words D100 6`
- `read-words 960`
- `write-words 960`
- `read-bits 3584`
- `write-bits 3584`

### Host / module buffer read/write

Verified on real hardware:

- `read-host-buffer 0 1/16/64/480`
- `write-host-buffer 0 ... -> verify -> restore`
- `read-module-buffer 0 2/64/512/1920 0`
- `write-module-buffer 0 0 ... -> verify -> restore`

Observed restore baseline after the write validation:

- `host buffer[0] = 0x0000`
- `module buffer[0..1] = 15 44`

### Qualified `U...\HG...` helper on top of `0601/1601`

Verified on real hardware:

- `read-qualified-words 'U3E0\HG20' 1`
- `write-qualified-words 'U3E0\HG20' 0x1234 -> read-qualified-words 'U3E0\HG20' 1 -> write-qualified-words 'U3E0\HG20' 0x0000 -> read-qualified-words 'U3E0\HG20' 1`
- `10` cycles of `write -> readback -> restore -> readback` at `U3E0\HG20`

Observed result:

- baseline: `U3E0\HG20 = 0x0000`
- single-cycle write/readback/restore: pass
- short soak: `10 cycles`, `pass=10`, `fail=0`
- final restore: `U3E0\HG20 = 0x0000`

Scope note:

- this helper is a convenience wrapper over the validated `0601/1601` path
- it does not mean native `0082/0083` extended-device access is validated on this setup
- `U3E0\G10` helper read still returned `0x7F22`

### Native qualified `U...\G...` / `U...\HG...` probes

Observed on real hardware:

- `./build/mcprotocol_cli ... --series iqr read-native-qualified-words 'U3E0\G10' 1`
- `./build/mcprotocol_cli ... --series iqr read-native-qualified-words 'U3E0\HG20' 1`

Observed result:

- `U3E0\G10`: `0x7F22`
- `U3E0\HG20`: timeout

Scope note:

- native extended-device access remains unresolved on this setup
- `read-qualified-words` / `write-qualified-words` remain the practical path for qualified word access

## Native NG Evidence

### Random read

- native command: `0403`
- result on this setup: rejected
- PLC error: `0x7F22`

### Random write

- native word path: `1402`
- result on this setup: rejected
- PLC error: `0x7F22`
- `dword-only` word write retries shifted to `0x7F23`
- mixed word + double-word retries stayed at `0x7F22`

- native bit path: `1402`
- result on this setup: rejected
- PLC error: `0x7F23`
- repeated readback verification did not confirm a stable native pass

### Multi-block read / write

- native read path: `0406`
- result on this setup: rejected
- PLC error: `0x7F22`

- native write path: `1406`
- result on this setup: rejected
- PLC error: `0x7F22`

### Monitor register / read

- native register path: `0801`
- result on this setup: rejected
- PLC error: `0x7F22`

`0802` depends on successful registration, so the native monitor path stays hold on this setup.

Additional follow-up:

- `dword-only` monitor registration retries shifted to `0x7F23`
- `word-only` monitor registration stayed at `0x7F22`

## Native NG Command Examples

### Random write words

Commands:

```bash
./build/mcprotocol_cli ... random-write-words D300=123 D305=456
./build/mcprotocol_cli ... random-read D300 D305
./build/mcprotocol_cli ... write-words D300=0 D305=0
```

Result:

```text
random-write-words request failed: PLC returned an error (0x7F22)
```

### Random write bits

Commands:

```bash
./build/mcprotocol_cli ... random-write-bits M300=1 M305=0
./build/mcprotocol_cli ... random-read M300 M305
./build/mcprotocol_cli ... write-bits M300=0 M305=0
```

Result:

```text
random-write-bits request failed: PLC returned an error (0x7F23)
```

Repeated verification with readback:

- `5/5` retries still returned `0x7F23`
- no readback confirmed a native write effect

### Multi-block emulation

Command:

```bash
./build/mcprotocol_cli ... probe-multi-block
```

Result:

```text
multi-block-read=skip 0x7F22
multi-block-write=skip 0x7F22
probe-multi-block: read=skip write=skip restore=ok
```

### Monitor emulation

Command:

```bash
./build/mcprotocol_cli ... probe-monitor
```

Result:

```text
probe-monitor: skip register 0x7F22
```

## Follow-up Diagnostics

### Raw frame dump

The CLI now has a raw frame dump mode for this kind of follow-up:

```bash
./build/mcprotocol_cli ... --dump-frames on random-read D100 D105
```

Observed native `0403` example:

```text
tx[51] ascii:.F80000FF03FF00000403000000020000D*000100D*000105..
rx[21] ascii:.F80000FF03FF00007F22
```

### Sum-check follow-up

The validated setup remains `sum-check off`.

- `read-words` with `sum-check off`: pass
- `read-words` with `sum-check on`: `0x7F23`

### Client-side parsing guard

During follow-up diagnostics, one isolated `1402` bit attempt appeared to succeed when a non-empty success-data frame was accepted by the host side.
That path is now guarded in the client: write commands and monitor registration reject unexpected response data instead of treating it as success.

## Device-Family Probe Result

### Read probe

- `26/26` families passed

Successful probe labels:

- `STS0`
- `STC0`
- `STN0`
- `TS0`
- `TC0`
- `TN0`
- `CS0`
- `CC0`
- `CN0`
- `SB0`
- `SW0`
- `DX0`
- `DY0`
- `ZR0`
- `X0`
- `Y0`
- `M0`
- `L0`
- `F0`
- `V0`
- `B0`
- `D0`
- `W0`
- `S0`
- `Z0`
- `R0`

### Write probe

Current write probe policy:

- exclude `S`
- use `F100` instead of `F0`

Result:

- `25/25` passed with verify and restore

## Stress Results

### Word endurance

- `100 words / 30 minutes`
- result: pass
- cycles: `2554`
- failures: `0`

### Bit endurance

- `100 bits / 1 minute`
- result: pass
- cycles: `167`
- failures: `0`

### Mixed supported-command soak

- result: pass
- `28 cycles / 61 seconds / fail=0`

### Extended mixed supported-command soak

- result: pass
- `140 cycles / 301 seconds / fail=0`

Final checked restore state after the extended mixed soak:

- `D100-D103 = 37000 37001 37002 37003`
- `M100-M103 = 0 1 0 1`
- `host buffer[0] = 0`
- `module buffer[0..1] = 15 44`

## Request Conformance Note

Host-side tests now pin the native request-data shapes for these command families:

- `1402` random write
- `0406` multi-block read
- `0801` register monitor
- `0802` read monitor

Interpretation for the current setup:

- the encoder matches the official MC protocol reference examples or documented request structure
- the validated `RJ71C24-R2` setup still rejects the native requests
- the CLI now exposes the native failure directly instead of masking it with other command paths
